!===============================================================================
! ASHRAE_2005_HOF_Materials.idf
!
! This file contains content from two chapters in the ASHRAE 2005 Handbook of
! Fundamentals, Chapter 30 - the Cooling and Heating Loads calculations chapter
! has both materials with thermal properties and constructions for Light, Medium,
! and Heavy buildings.  Chapter 25 contains details thermal properties of many
! materials -- no constructions are created from that data.
!===============================================================================
! HOF Materials and Constructions, Chapter 30
! The following materials and constructions are created from
! ASHRAE Handbook of Fundamentals, 2005, Chapter 30, Table 19 and Table 22.
! These are representative of materials and constructions used in
! Cooling and Heating Load Calculations.
!===============================================================================
Construction,
    Light Exterior Wall,     !- Name
    F08 Metal surface,       !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

Construction,
    Light Roof/Ceiling,      !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Light Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Light Floor,             !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

! use with InternalMass at 50% of floor area
Construction,
    Light Furnishings,       !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Medium Exterior Wall,    !- Name
    M01 100mm brick,         !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

Construction,
    Medium Roof/Ceiling,     !- Name
    M14a 100mm heavyweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Medium Partitions,       !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Medium Floor,            !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M14a 100mm heavyweight concrete;  !- Layer 3

! use with InternalMass at 50% of floor area
Construction,
    Medium Furnishings,      !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Heavy Exterior Wall,     !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Heavy Roof/Ceiling,      !- Name
    M15 200mm heavyweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Heavy Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    M05 200mm concrete block,!- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Heavy Floor,             !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M15 200mm heavyweight concrete;  !- Layer 3

! use with InternalMass at 50% of floor area
Construction,
    Heavy Furnishings,       !- Name
    G05 25mm wood;           !- Outside Layer

Material,
    F06 EIFS finish,         !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F09 Opaque spandrel glass,  !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.99,                    !- Conductivity {W/m-K}
    2528,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    F10 25mm stone,          !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    F11 Wood siding,         !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    F15 Wood shingles,       !- Name
    VeryRough,               !- Roughness
    0.0064,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    F17 Carpet,              !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    F18 Terrazzo,            !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G03 13mm fiberboard sheathing,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    G04 13mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    G06 50mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    G07 100mm wood,          !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I03 75mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I04 89mm batt insulation,!- Name
    VeryRough,               !- Roughness
    0.0894,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I05 154mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.1544,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I06 244mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.2438,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M02 150mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M03 200mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    464,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M04 300mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.71,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    M06 300mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    M07 150mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M08 200mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.26,                    !- Conductivity {W/m-K}
    464,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M09 300mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    M12 150mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    M13 200mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    M14a 100mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M16 300mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M17 50mm lightweight concrete roof ballast,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!===============================================================================
! HOF Materials, Chapter 25
! The following materials and constructions are created from
! ASHRAE Handbook of Fundamentals, 2005, Chapter 25, Table 4.
!===============================================================================
Material,
    Asbestos-cement board - 3.2mm,  !- Name
    Smooth,                  !- Roughness
    0.0032,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Asbestos-cement board - 6.4mm,  !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum or plaster board - 9.5mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0095,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum or plaster board - 2.7mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0027,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum or plaster board - 5.9mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0059,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 6.4mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0064,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 9.5mm,  !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 15.9mm,  !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Plywood or wood panels - 19.0mm,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing - regular density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing - regular density - 19.8mm,  !- Name
    Smooth,                  !- Roughness
    0.0198,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing intermediate density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Nail-base sheathing - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Shingle backer - 9.5mm,  !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Shingle backer - 7.9mm,  !- Name
    Smooth,                  !- Roughness
    0.0079,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Sound deadening board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    Tile and lay-in panels - plain or acoustic - 12.7mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Tile and lay-in panels - plain or acoustic - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Laminated paperboard,    !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Homogeneous board from repulped paper,  !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

Material,
    Hardboard Medium density,!- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.105,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Hardboard High density - service-tempered grade and service grade,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.82,                    !- Conductivity {W/m-K}
    880,                     !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

Material,
    Hardboard High density - standard-tempered grade,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.144,                   !- Conductivity {W/m-K}
    1010,                    !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard Low density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.102,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard Medium density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard High density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Particleboard Underlayment - 15.9mm,  !- Name
    MediumRough,             !- Roughness
    0.0159,                  !- Thickness {m}
    0.311,                   !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Waferboard,              !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.091,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Wood subfloor - 19mm,    !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular glass - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular glass - 50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular glass - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Glass fiber - organic bonded - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Glass fiber - organic bonded - 50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Glass fiber - organic bonded - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded perlite - organic bonded - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded rubber (rigid) - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - extruded (smooth skin surface) (CFC-12 exp.),  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - extruded (smooth skin surface) (HCFC-142b exp.),  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 16kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 20kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 24kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 28 k6/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    28,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Expanded polystyrene - molded beads - 32 kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular polyurethane/polyisocyanuratei (CFC11 exp.) (unfaced),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590;                    !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular polyisocyanuratei (CFC-11 exp.) (gaspermeable facers),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Insulation: Cellular polyisocyanuratej (CFC-11 exp.) (gasimpermeable facers),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.34,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.185,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 2080 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.02,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1760 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.78,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.675,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1440 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.57,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.48,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Brick - fired clay - 1120 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.405,                   !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 2880 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    10.4,                    !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 2560 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    6.2,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 2240 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Quartzitic and sandstone - 1920 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2880 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    4.3,                     !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2560 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.2,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2240 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 1920 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Calcitic - dolomitic - limestone - marble - and granite - 1600 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2240 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2080 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.45,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 2240 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Gypsum-fiber concrete (87.5% gypsum - 12.5% wood chips) - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.785,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 960 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 800 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.265,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 480 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 320 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1120 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 960 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 320 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2080 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.45,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Limestone concretes - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Gypsum-fiber concrete (87.5% gypsum - 12.5% wood chips) - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.785,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 960 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 800 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.265,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 480 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 320 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes - 1120 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 960 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete: Foam concretes and cellular concretes - 320 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Hardwood - 12.9mm,       !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Hardwood - 19mm,         !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Hardwood - 25mm,         !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Oak - 25mm,              !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Birch - 25mm,            !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.172,                   !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Maple - 25mm,            !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.164,                   !- Conductivity {W/m-K}
    671,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Ash - 25mm,              !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.159,                   !- Conductivity {W/m-K}
    642,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Softwood - 12.9mm,       !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Softwood - 19mm,         !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Softwood - 25mm,         !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Southern Pine - 25mm,    !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.153,                   !- Conductivity {W/m-K}
    615,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Douglas Fir-Larch - 25mm,!- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.141,                   !- Conductivity {W/m-K}
    559,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Southern Cypress - 25mm, !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.131,                   !- Conductivity {W/m-K}
    508,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Hem-Fir - Spruce-Pine-Fir - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.119,                   !- Conductivity {W/m-K}
    447,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    West Coast Woods - Cedars - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.114,                   !- Conductivity {W/m-K}
    425,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    California Redwood - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.113,                   !- Conductivity {W/m-K}
    420,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 200mm - 16.3 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 200mm - 16.3 kg - 2 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 300mm - 25 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Limestone Aggregrate: 300mm - 25 kg - 2 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Sand and Gravel Aggregrate: 22.7 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - molded EPS (beads) filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - molded EPS inserts in cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - molded EPS (beads) filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - UF foam filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - molded EPS inserts in cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

Material:NoMass,
    Vaporpermeable felt,     !- Name
    Rough,                   !- Roughness
    0.011;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Vaporseal - 2 layers of mopped 0.73 kg/m2 felt,  !- Name
    Rough,                   !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Vaporseal - plastic film,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet and fibrous pad,  !- Name
    Rough,                   !- Roughness
    0.37;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Carpet and rubber pad,   !- Name
    Rough,                   !- Roughness
    0.22;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Cork tile - 3.2mm,       !- Name
    MediumRough,             !- Roughness
    0.049;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Terrazzo - 25mm,         !- Name
    Rough,                   !- Roughness
    0.014;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Tile: asphalt - linoleum - vinyl - rubber,  !- Name
    MediumSmooth,            !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Tile: vinyl asbestos,    !- Name
    VeryRough,               !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Wood - hardwood finish - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 75-100mm 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    1.94;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 90mm -6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    2.29;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 90mm - 19-26 kg/m3,  !- Name
    Rough,                   !- Roughness
    2.63;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 140-165mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.32;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 140mm - 10-26 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.67;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 150-190mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.91;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 210-250mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    5.34;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 250-330mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    6.77;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Acoustical tile - 12.7mm,!- Name
    MediumSmooth,            !- Roughness
    0.22;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Acoustical tile - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 95-130mm,  !- Name
    VeryRough,               !- Roughness
    1.94;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 170-220mm,  !- Name
    VeryRough,               !- Roughness
    3.35;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 190-250mm,  !- Name
    VeryRough,               !- Roughness
    3.87;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 260-350mm,  !- Name
    VeryRough,               !- Roughness
    5.28;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Mineral fiber (rock - slag - glass) - 90mm (closed sidewall application),  !- Name
    VeryRough,               !- Roughness
    2.3;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Asbestos-cement shingles,!- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Asphalt roll roofing,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Asphalt shingles,        !- Name
    VeryRough,               !- Roughness
    0.077;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Built-up roofing - 10mm, !- Name
    VeryRough,               !- Roughness
    0.058;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Slate - 13mm,            !- Name
    VeryRough,               !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Wood shingles - plain and plastic film faced,  !- Name
    VeryRough,               !- Roughness
    0.166;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Cement Plaster: Sand aggregate - 10mm,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Cement Placter: Sand aggregate - 20mm,  !- Name
    Smooth,                  !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum plaster: Lightweight aggregate - 13mm,  !- Name
    Smooth,                  !- Roughness
    0.056;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum plaster: Lightweight aggregate - 16mm,  !- Name
    Smooth,                  !- Roughness
    0.066;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum plaster: Lightweight aggregate on metal lath - 19mm,  !- Name
    Smooth,                  !- Roughness
    0.083;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Perlite aggregate plaster: Sand aggregate - 13mm,  !- Name
    Smooth,                  !- Roughness
    0.016;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Perlite aggregate plaster: Sand aggregate - 16mm,  !- Name
    Smooth,                  !- Roughness
    0.019;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Perlite aggregate plaster: Sand aggregate on metal lath - 19mm,  !- Name
    Smooth,                  !- Roughness
    0.023;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 1 cell deep - 75mm,  !- Name
    MediumSmooth,            !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 1 cell deep - 100mm,  !- Name
    MediumSmooth,            !- Roughness
    0.2;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 2 cells deep - 150mm,  !- Name
    MediumSmooth,            !- Roughness
    0.27;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 2 cells deep - 200mm,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 2 cells deep - 250mm,  !- Name
    MediumSmooth,            !- Roughness
    0.39;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Clay tile - hollow - 3 cells deep - 300mm,  !- Name
    MediumSmooth,            !- Roughness
    0.44;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum partition tile 75 by 300 by 760mm - solid,  !- Name
    MediumRough,             !- Roughness
    0.222;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum partition tile 75 by 300 by 760mm - 4 cells,  !- Name
    MediumRough,             !- Roughness
    0.238;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Gypsum partition tile 100 by 300 by 760mm - 3 cells,  !- Name
    MediumRough,             !- Roughness
    0.294;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Asbestos-cement,  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Wood 400mm - 190-mm exposure,  !- Name
    MediumRough,             !- Roughness
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Wood -double 400mm - 300-mm exposure,  !- Name
    MediumRough,             !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Shingles: Wood - plus insul. backer board,  !- Name
    MediumRough,             !- Roughness
    0.25;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Asbestos-cement 6.4mm,  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Asphalt roll,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Asphalt insulating,  !- Name
    VeryRough,               !- Roughness
    0.26;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Hardboard 11mm,  !- Name
    MediumSmooth,            !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - drop 20 by 200mm,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - bevel 13 by 200mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - bevel 19 by 250mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Wood - plywood 9.5mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.1;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Hollow-backed,   !- Name
    Smooth,                  !- Roughness
    0.11;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Insulating-board backed 9.5mm nominal,  !- Name
    Smooth,                  !- Roughness
    0.32;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Insulating-board backed 9.5mm nominal - foil backed,  !- Name
    Smooth,                  !- Roughness
    0.52;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Siding: Architectural (soda-lime float) glass,  !- Name
    Smooth,                  !- Roughness
    0.018;                   !- Thermal Resistance {m2-K/W}

!===============================================================================
! ArchiCAD, Generic Names
!===============================================================================

Material,
    SOLID FILLS: %  12.5,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    SOLID FILLS: %  25,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    SOLID FILLS: %  50,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    SOLID FILLS: %  75,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    SOLID FILLS: %  100,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    2x Steel Framing,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    2x Wood Frame,           !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material:AirGap,
    Air Space,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material,
    Background Fill,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Background Fill-International,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Foreground Fill,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Foreground Fill-International,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Wood Truss,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Double 1:4,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Double 1:8,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid & Stipple 04 3/8",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 02",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 02" D,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 04",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 06",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 08",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 09",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 12",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 16",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 18",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 24",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 24"x48",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid 48",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Grid Triangular 1/8",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Hatch-Dashed,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Hatch-Dot & Dashed,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Hatch-Solid + Dashed,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Hatch-Solid + Dot & Dashed,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Hatch-Solid + Spec 1/16",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Hatch-Solid + Spec 1/8",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Stipple-Random,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    VECTORIAL FILLS:01 | Triangles,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    03 | Concrete Lightweight,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}


Material,
    03 | Concrete Random,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}


Material,
    03 | Concrete Structural,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    04 | Block - Running Bond,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    04 | Block - Stack Bond,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    04 | Block Concrete,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    04 | Block Masonry,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Common,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Common Bond,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick English Bond,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Face,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Fire,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Flemish Bond,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Running Bond,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Soldier Bond,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Brick Stack Bond,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}
 
Material,
    04 | Concrete | CMU Running,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    04 | Stone-Patio Irregular,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Stone-River,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Stone-Stacked Random,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    05 | Aluminum,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    05 | Brass/Bronze,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    05 | Hatch-Steel 1/4" 1:2,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    06 | Ext. Sheathing+Bldg Paper,         !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 03",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 03" H,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 04" H,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 04" V,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 06" H,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 06" V,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 08",  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 08" H,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 08" V,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 12" H,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 12" V,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel 18" V,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel Drop 05" 1:4,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parallel Drop 08" 1:7,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    06 | Parquet 1:4,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    06 | Plywood,        !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    06 | Plywood - 1/8" Ply,        !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    06 | Wood Siding,         !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

Material,
    07 | EIFS,         !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    07 | Fire Proofing,  !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    07 | Insulation Batt,  !- Name
    MediumRough,             !- Roughness
    ,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    07 | Insulation Foamboard,  !- Name
    VeryRough,               !- Roughness
    ,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    07 | Insulation Rigid,  !- Name
    VeryRough,               !- Roughness
    ,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material:NoMass,
    07 | Plaster C,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material,
    F07 | Roof Tile 07,    !- Name
    Rough,                   !- Roughness
    0,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof Tiles,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof-Standing Seam 16",    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Shakes Random,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material:NoMass,
    07 | Shingle,  !- Name
    MediumRough,             !- Roughness
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    07 | Shingle 3 tab cent align,  !- Name
    MediumRough,             !- Roughness
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    07 | Shingle 3 tab rand align,  !- Name
    MediumRough,             !- Roughness
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    07 | Shingle Large 5",  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    07 | Standing Seam 16",  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

Material,
    07 | T & G Gypsum Coreboard,  !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material:AirGap,
    07 | Vapor Barrier+Bldg.Paper,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material,
    09 | Gypsum Board,   !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    09 | Gypsum Board+Vapor Barrier,   !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    09 | Gypsum Firecode,   !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material:NoMass,
    09 | Plaster,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material,
    09 | Tile Oct & Small Square,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    09 |Stucco,         !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    12 | Carpet Stipple Light,              !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    31 | Earth,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    31 | Gravel Fill,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    32 | Grass,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    32 | Paving HerringBone 08" 1:2s,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    32 | Paving HerringBone 08" 1:3,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    32 | Paving HerringBone 08" 1:4,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Drawing_Title_Fill,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    SYMBOL FILLS:04 | Brick Common Bond + Mortar,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    SYMBOL FILLS:04 | Brick Common Flemish,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    SYMBOL FILLS:04 | Brick English + Mortar,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    SYMBOL FILLS:04 | Brick Flemish + Mortar,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    SYMBOL FILLS:04 | Brick Running + Mortar,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    SYMBOL FILLS:04 | Brick Running + Mortar Used,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CRiverRock 01,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CRiverRock 02,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CRiverRock 03,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CRiverRock 04,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 01,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 02,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 03,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 04,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 05,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 06,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 07,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 08,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 09,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 10,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 11,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 12,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 13,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | CStone 49,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Fieldstone 01,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Fieldstone 02,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Stone-Ledge 4" course,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    04 | Stone-Ledgestone,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    06 | Wood  00,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    06 | Wood  90,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    06 | Wood Grain End,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    07 | Insulation 01,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    07 | Insulation 02,  !- Name
    MediumRough,             !- Roughness
    0,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof 08"x12" Shakes,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof Tile 01,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof Tile 09,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof Tile 10,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    07 | Roof Tile 1-piece mission,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    09 | Surface Stone 1,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    09 | Surface Stone 2,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    09 | Tile 12" Oct. & Diamond,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    09 | Tile 12" Stone,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    31 | Gravel,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 01,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 02,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 03,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 05,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 06,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 10,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 11 (12"x24"),          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 18,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 20,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 21,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 23,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 25,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 26,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 27,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    32 | Pavement 29,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    IMAGE FILES:Blue Carpet,              !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    IMAGE FILES:Wood Parquet,              !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

!===============================================================================
! Revit, Generic Names
!===============================================================================

Material,
    Asphalt,    !- Name
    VeryRough,               !- Roughness
    ,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material:NoMass,
    Roofing - Asphalt Shingle,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

Material,
    Site - Asphalt,    !- Name
    VeryRough,               !- Roughness
    ,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    Masonry Brick,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Masonry - Brick Soldier Course,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material:NoMass,
    Masonry - Tile,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

Material,
    Carpet (1),              !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Carpet (2),              !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Ceramic Tile - 4" Blue,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    4.3,                     !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Tile,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    4.3,                     !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Tile (4),  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    4.3,                     !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Concrete,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Concrete - Cast-in-Place Concrete,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete - Cast-in-Place Lightweight Concrete,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete - Precast Concrete,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    GFRC - Glass Fiber Reinforced Concrete,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Masonry,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Masonry - Concrete Masonry Units,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Precast Concrete Panels,  !- Name
    MediumRough,             !- Roughness
    ,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Fabric,              !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Generic,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Masonry - Glass Block,  !- Name
    ,             !- Roughness
    ,                  !- Thickness {m}
    ,                    !- Conductivity {W/m-K}
    ,                    !- Density {kg/m3}
    ;                     !- Specific Heat {J/kg-K}

Material,
    Site - Water:4degC,  !- Name
    liquid,             !- Roughness
    ,                  !- Thickness {m}
    0.6,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    4187;                     !- Specific Heat {J/kg-K}

Material,
    Curtain Wall Mullions,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}


Material,
    Metal - Aluminum,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Chrome,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Deck,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Furring,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Panel,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Roofing,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Sheet/Flashing,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Steel,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Steel - ASTM A572 - Grade 50,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Steel - ASTM A992,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Stud Layer,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal - Trim,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Metal Panel,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Roofing - Metal Standing Seam,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Structure - Light Gauge Steel Joist/Rafter Layer,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Structure - Steel Bar Joist Layer,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Acoustic Ceiling Tile 24"x24",  !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Acoustic Ceiling Tile 24"x48",  !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    Acoustic Treatment,  !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material:AirGap,
    Air Barrier - Air Infiltration Barrier,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material,
    Default,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Floor,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Form,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Mass Exterior Wall,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Mass Floor,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Mass Glazing,  !- Name
    ,             !- Roughness
    ,                  !- Thickness {m}
    ,                    !- Conductivity {W/m-K}
    ,                    !- Density {kg/m3}
    ;                     !- Specific Heat {J/kg-K}

Material,
    Default Mass Interior Wall,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Mass Opening,         !- Name
    ,            !- Roughness
    ,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Default Mass Roof,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Wall,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Door - Frame,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Glazing - Curtain Wall Glazing,  !- Name
    ,             !- Roughness
    ,                  !- Thickness {m}
    ,                    !- Conductivity {W/m-K}
    ,                    !- Density {kg/m3}
    ;                     !- Specific Heat {J/kg-K}

Material,
    Glazing - Window Glazing,  !- Name
    ,             !- Roughness
    ,                  !- Thickness {m}
    ,                    !- Conductivity {W/m-K}
    ,                    !- Density {kg/m3}
    ;                     !- Specific Heat {J/kg-K}

Material,
    Insulation/ Thermal Barriers - Batt insulation,  !- Name
    MediumRough,             !- Roughness
    ,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation/ Thermal Barriers - EIFS - Exterior Insulation and Finishing System,         !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Insulation/ Thermal Barriers - Reflective Heat Barrier,  !- Name
    MediumRough,             !- Roughness
    ,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Insulation/ Thermal Barriers - Rigid insulation,  !- Name
    VeryRough,               !- Roughness
    ,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Insulation/ Thermal Barriers - Semi-rigid insulation,  !- Name
    VeryRough,               !- Roughness
    ,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Laminate - Ivory Matte,  !- Name
    Smooth,                  !- Roughness
    ,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material:AirGap,
    Misc. Air Layers - Air Film - Inside Surface,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Misc. Air Layers - Air Film - Outside Surface,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Misc. Air Layers - Air Space,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material,
    Sound Attenuation,   !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    Structure - Wood Joist/Rafter Layer Batt Insulation,           !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material:NoMass,
    Vapor / Moisture Barriers - Damp-proofing,  !- Name
    Rough,                   !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Vapor / Moisture Barriers - Vapor Retarder,  !- Name
    Rough,                   !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

Material,
    Gypsum Wall Board,   !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Metal - Paint Finish - Dark Gray Matte,       !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material:NoMass,
    Paint,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Paints and Coatings,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Parking Stripe,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Roofing - Generic, !- Name
    VeryRough,               !- Roughness
    0.058;                   !- Thermal Resistance {m2-K/W}

Material,
    Paper,    !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Plant,  !- Name
    MediumRough,             !- Roughness
    ,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    Site - Grass,  !- Name
    MediumRough,             !- Roughness
    ,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material:NoMass,
    Plastic,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Plastic - Formed Plastic,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Plastic - GFRP - Glass Fiber Reinforced Plastic,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Plastic - Vinyl Cove Base,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material,
    Roofing - EPDM Membrane,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    Site - Earth,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    10.4,                    !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Site - Sand,  !- Name
    MediumRough,             !- Roughness
    ,                   !- Thickness {m}
    10.4,                    !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Masonry - Stone,          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    Stone (02),          !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}


Material,
    Terrazzo,            !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    EIFS - Exterior Insulation and Finish System,         !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    GFRG - Glass Fiber Reinforced Gypsum,  !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material:NoMass,
    Plaster and Lathe,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

Material,
    Default Light Source,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Mass Skylight,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Default Zoning Envelope,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Phase - Demo,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Phase - Exist,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Phase - New,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Phase - Temporary,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Poche,  !- Name
    MediumRough,             !- Roughness
    ,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material:NoMass,
    VCT - Vinyl Composition Tile,  !- Name
    MediumSmooth,            !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Vinyl,  !- Name
    MediumSmooth,            !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

Material,
    Door - Panel,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Roofing - Wood Shake,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    Sash,    !- Name
    Rough,                   !- Roughness
    ,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}


Material:NoMass,
    Siding - Clapboard,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

Material,
    Structure - Wood Joist/Rafter layer,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Structure - Wood Truss Joist/Rafter layer,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Trim,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Wood,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Cherry,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Dimensional Lumber,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Flooring,         !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Furring,!- Name
    Smooth,                  !- Roughness
    ,                   !- Thickness {m}
    0.105,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}


Material,
    Wood - Glue-Laminated,    !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Sheathing - particleboard/ OSB,  !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Sheathing - plywood,  !- Name
    Smooth,                  !- Roughness
    ,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Stud Layer,          !- Name
    MediumSmooth,            !- Roughness
    ,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Wood - Veneers,  !- Name
    MediumSmooth,            !- Roughness
    ,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    LowEGlass_6mm,           !- Name
    ,                        !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0058,                  !- Thickness {m}
    0.323,                   !- Solar Transmittance at Normal Incidence
    0.339,                   !- Front Side Solar Reflectance at Normal Incidence
    0.474,                   !- Back Side Solar Reflectance at Normal Incidence
    0.676,                   !- Visible Transmittance at Normal Incidence
    0.109,                   !- Front Side Visible Reflectance at Normal Incidence
    0.129,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.037,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ClearGlass_6mm,          !- Name
    ,                        !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005842,                !- Thickness {m}
    0.89,                    !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.908,                   !- Visible Transmittance at Normal Incidence
    0.084,                   !- Front Side Visible Reflectance at Normal Incidence
    0.084,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    KGlass_6mm,              !- Name
    ,                        !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00581,                 !- Thickness {m}
    0.664,                   !- Solar Transmittance at Normal Incidence
    0.111,                   !- Front Side Solar Reflectance at Normal Incidence
    0.092,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.109,                   !- Front Side Visible Reflectance at Normal Incidence
    0.098,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.17,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    SolarCoolGlass_4mm,      !- Name
    ,                        !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0033,                  !- Thickness {m}
    0.218,                   !- Solar Transmittance at Normal Incidence
    0.3,                     !- Front Side Solar Reflectance at Normal Incidence
    0.117,                   !- Back Side Solar Reflectance at Normal Incidence
    0.294,                   !- Visible Transmittance at Normal Incidence
    0.365,                   !- Front Side Visible Reflectance at Normal Incidence
    0.226,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.85,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Gas,
    Argon,                   !- Name
    Argon,                   !- Gas Type
    0.012,                   !- Thickness {m}
    0.0022,                  !- Conductivity Coefficient A {W/m-K}
    0.000051,                !- Conductivity Coefficient B {W/m-K2}
    0.000003,                !- Viscosity Coefficient A {g/m-s}
    0,                       !- Viscosity Coefficient B {g/m-s-K}
    521.92,                  !- Specific Heat Coefficient A {J/kg-K}
    0,                       !- Specific Heat Coefficient B {J/kg-K2}
    40;                      !- Molecular Weight

Construction,
    GenericDoubleGlass,      !- Name
    ClearGlass_6mm,          !- Outside Layer
    Argon,                   !- Layer 2
    KGlass_6mm;              !- Layer 3

Construction,
    SinglePane,              !- Name
    ClearGlass_6mm;          !- Outside Layer

Construction,
    LowEDoubleGlass,         !- Name
    ClearGlass_6mm,          !- Outside Layer
    Argon,                   !- Layer 2
    LowEGlass_6mm;           !- Layer 3

Construction,
    ReflectiveDoubleGlass,   !- Name
    ClearGlass_6mm,          !- Outside Layer
    Argon,                   !- Layer 2
    SolarCoolGlass_4mm;      !- Layer 3


